# APC UPS Symmetra RX by SNMP template description

Template Power APC UPS Symmetra RX

MIBs used:
HOST-RESOURCES-MIB
PowerNet-MIB
SNMPv2-MIB

You can discuss this template or leave feedback on our forum https://www.zabbix.com/forum/zabbix-suggestions-and-feedback/420730-discussion-thread-for-official-zabbix-template-apc-ups

Generated by official Zabbix template tool "Templator"

## Summary
* [items](#items)
* [macros](#macros)
* [triggers](#triggers)
* [discoveries](#discoveries)
  * [Discovery External bad battery packs discovery ](#discovery_external_bad_battery_packs_discovery)
  * [Discovery External battery packs discovery ](#discovery_external_battery_packs_discovery)
  * [Discovery External sensor port 1 discovery ](#discovery_external_sensor_port_1_discovery)
  * [Discovery External sensor port 2 discovery ](#discovery_external_sensor_port_2_discovery)
  * [Discovery Input phases discovery ](#discovery_input_phases_discovery)
  * [Discovery Output phases discovery ](#discovery_output_phases_discovery)

<a name="items" />

## Items
| name | description | key | type | delay |
| ------------- |------------- |------------- |------------- |------------- |
| Battery capacity | MIB: PowerNet-MIB<br>The remaining battery capacity expressed as<br> percentage of full capacity. | battery.capacity[upsHighPrecBatteryCapacity] | SNMP_AGENT | no delay |
| External battery packs count | MIB: PowerNet-MIB<br>The number of external battery packs connected to the UPS. If<br> the UPS does not use smart cells then the agent reports<br> ERROR_NO_SUCH_NAME. | battery.external_packs_count[upsAdvBatteryNumOfBattPacks] | SNMP_AGENT | 1h |
| Battery last replace date | MIB: PowerNet-MIB<br>The date when the UPS system's batteries were last replaced<br> in mm/dd/yy (or yyyy) format. For Smart-UPS models, this value<br> is originally set at the factory. When the UPS batteries<br> are replaced, this value should be reset by the administrator.<br> For Symmetra PX 250/500 this OID is read-only and is configurable in the local display only. | battery.last_replace_date[upsBasicBatteryLastReplaceDate] | SNMP_AGENT | 1h |
| Battery replace indicator | MIB: PowerNet-MIB<br>Indicates whether the UPS batteries need replacement. | battery.replace_indicator[upsAdvBatteryReplaceIndicator] | SNMP_AGENT | no delay |
| Battery runtime remaining | MIB: PowerNet-MIB<br>The UPS battery run time remaining before battery<br> exhaustion. | battery.runtime_remaining[upsAdvBatteryRunTimeRemaining] | SNMP_AGENT | no delay |
| Battery status | MIB: PowerNet-MIB<br>The status of the UPS batteries. A batteryLow(3) value<br> indicates the UPS will be unable to sustain the current<br> load, and its services will be lost if power is not restored.<br> The amount of run time in reserve at the time of low battery<br> can be configured by the upsAdvConfigLowBatteryRunTime.<br> A batteryInFaultCondition(4)value indicates that a battery<br> installed has an internal error condition. | battery.status[upsBasicBatteryStatus] | SNMP_AGENT | no delay |
| Battery temperature | MIB: PowerNet-MIB<br>The current internal UPS temperature in Celsius.<br>Temperatures below zero read as 0. | battery.temperature[upsHighPrecBatteryTemperature] | SNMP_AGENT | no delay |
| Battery voltage | MIB: PowerNet-MIB<br>The actual battery bus voltage in Volts. | battery.voltage[upsHighPrecBatteryActualVoltage] | SNMP_AGENT | no delay |
| Input fail cause | MIB: PowerNet-MIB<br>The reason for the occurrence of the last transfer to UPS<br>battery power.  The variable is set to:<br>- noTransfer(1) -- if there is no transfer yet.<br>- highLineVoltage(2) -- if the transfer to battery is caused<br>by an over voltage greater than the high transfer voltage.<br>- brownout(3) -- if the duration of the outage is greater than<br>five seconds and the line voltage is between 40% of the<br>rated output voltage and the low transfer voltage.<br>- blackout(4) -- if the duration of the outage is greater than five<br>seconds and the line voltage is between 40% of the rated<br>output voltage and ground.<br>- smallMomentarySag(5) -- if the duration of the outage is less<br>than five seconds and the line voltage is between 40% of the<br>rated output voltage and the low transfer voltage.<br>- deepMomentarySag(6) -- if the duration of the outage is less<br>than five seconds and the line voltage is between 40% of the<br>rated output voltage and ground.  The variable is set to<br>- smallMomentarySpike(7) -- if the line failure is caused by a<br>rate of change of input voltage less than ten volts per cycle.<br>- largeMomentarySpike(8) -- if the line failure is caused by<br>a rate of change of input voltage greater than ten volts per cycle.<br>- selfTest(9) -- if the UPS was commanded to do a self test.<br>- rateOfVoltageChange(10) -- if the failure is due to the rate of change of<br>the line voltage. | input.fail[upsAdvInputLineFailCause] | SNMP_AGENT | no delay |
| Input frequency | MIB: PowerNet-MIB<br>The current input frequency to the UPS system in Hz. | input.frequency[upsHighPrecInputFrequency] | SNMP_AGENT | no delay |
| Input voltage | MIB: PowerNet-MIB<br>The current utility line voltage in VAC. | input.voltage[upsHighPrecInputLineVoltage] | SNMP_AGENT | no delay |
| Output current | MIB: PowerNet-MIB<br>The current in amperes drawn by the load on the UPS. | output.current[upsHighPrecOutputCurrent] | SNMP_AGENT | no delay |
| Output load | MIB: PowerNet-MIB<br>The current UPS load expressed as percentage<br>of rated capacity. | output.load[upsHighPrecOutputLoad] | SNMP_AGENT | no delay |
| Output status | MIB: PowerNet-MIB<br>The current state of the UPS. If the UPS is unable to<br> determine the state of the UPS this variable is set<br> to unknown(1).<br>During self-test most UPSes report onBattery(3) but<br> some that support it will report onBatteryTest(15).<br> To determine self-test status across all UPSes, refer<br> to the upsBasicStateOutputState OID. | output.status[upsBasicOutputStatus] | SNMP_AGENT | no delay |
| Output voltage | MIB: PowerNet-MIB<br>The output voltage of the UPS system in VAC. | output.voltage[upsHighPrecOutputVoltage] | SNMP_AGENT | no delay |
| SNMP traps (fallback) | The item is used to collect all SNMP traps unmatched by other snmptrap items | snmptrap.fallback | SNMP_TRAP | 0 |
| System contact details | MIB: SNMPv2-MIB<br>The textual identification of the contact person for this managed<br>node, together with information on how to contact this person.  If no contact<br>information is known, the value is the zero-length string. | system.contact[sysContact.0] | SNMP_AGENT | 15m |
| System description | MIB: SNMPv2-MIB<br>A textual description of the entity. This value should<br>include the full name and version identification of the system's hardware type, software operating-system, and<br>networking software. | system.descr[sysDescr.0] | SNMP_AGENT | 15m |
| Uptime (hardware) | MIB: HOST-RESOURCES-MIB<br>The amount of time since this host was last initialized. Note that this is different from sysUpTime in the SNMPv2-MIB [RFC1907] because sysUpTime is the uptime of the network management portion of the system. | system.hw.uptime[hrSystemUptime.0] | SNMP_AGENT | 30s |
| System location | MIB: SNMPv2-MIB<br>The physical location of this node (e.g., `telephone closet, 3rd floor').  If the location is unknown, the value is the zero-length string. | system.location[sysLocation.0] | SNMP_AGENT | 15m |
| Model | MIB: PowerNet-MIB<br>The UPS model name (e.g. 'APC Smart-UPS 600'). | system.model[upsBasicIdentModel] | SNMP_AGENT | 15m |
| System name | MIB: SNMPv2-MIB<br>An administratively-assigned name for this managed node.By convention, this is the node's fully-qualified domain name.  If the name is unknown, the value is the zero-length string. | system.name[sysName.0] | SNMP_AGENT | 15m |
| Uptime (network) | MIB: SNMPv2-MIB<br>The time (in hundredths of a second) since the network management portion of the system was last re-initialized. | system.net.uptime[sysUpTime.0] | SNMP_AGENT | 30s |
| System object ID | MIB: SNMPv2-MIB<br>The vendor's authoritative identification of the network management subsystem contained in the entity.  This value is allocated within the SMI enterprises subtree (1.3.6.1.4.1) and provides an easy and unambiguous means for determining`what kind of box' is being managed.  For example, if vendor`Flintstones, Inc.' was assigned the subtree1.3.6.1.4.1.4242, it could assign the identifier 1.3.6.1.4.1.4242.1.1 to its `Fred Router'. | system.objectid[sysObjectID.0] | SNMP_AGENT | 15m |
| Serial number | MIB: PowerNet-MIB<br>An 8-character string identifying the serial number of<br> the UPS internal microprocessor.  This number is set at<br> the factory.  NOTE: This number does NOT correspond to<br> the serial number on the rear of the UPS. | system.sn[upsAdvIdentSerialNumber] | SNMP_AGENT | 15m |
| SNMP agent availability | Availability of SNMP checks on the host. The value of this item corresponds to availability icons in the host list.<br>Possible values:<br>0 - not available<br>1 - available<br>2 - unknown | zabbix[host,snmp,available] | INTERNAL | no delay |


<a name="macros" />

## Macros
| macro | value |
| ------------- |------------- |
| {$BATTERY.CAPACITY.MIN.WARN} | 50 |
| {$BATTERY.TEMP.MAX.WARN} | 55 |
| {$SNMP.TIMEOUT} | 5m |
| {$TIME.PERIOD} | 15m |
| {$UPS.INPUT_FREQ.MAX.WARN} | 50.3 |
| {$UPS.INPUT_FREQ.MIN.WARN} | 49.7 |
| {$UPS.INPUT_VOLT.MAX.WARN} | 243 |
| {$UPS.INPUT_VOLT.MIN.WARN} | 197 |
| {$UPS.OUTPUT.MAX.WARN} | 80 |


<a name="triggers" />

## Triggers
| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| Battery has low capacity | HIGH | no description | last(/APC UPS Symmetra RX by SNMP/battery.capacity[upsHighPrecBatteryCapacity]) < {$BATTERY.CAPACITY.MIN.WARN} | [{"tag": "scope", "value": "capacity"}] | no url |
| Battery needs replacement | HIGH | A battery installed has an internal error condition. | last(/APC UPS Symmetra RX by SNMP/battery.replace_indicator[upsAdvBatteryReplaceIndicator])=2 | [{"tag": "scope", "value": "notice"}] | no url |
| Battery has an internal error condition | AVERAGE | A battery installed has an internal error condition. | last(/APC UPS Symmetra RX by SNMP/battery.status[upsBasicBatteryStatus])=4 | [{"tag": "scope", "value": "notice"}] | no url |
| Battery is Low | AVERAGE | The UPS will be unable to sustain the current load, and its services will be lost if power is not restored. | last(/APC UPS Symmetra RX by SNMP/battery.status[upsBasicBatteryStatus])=3 | [{"tag": "scope", "value": "capacity"}] | no url |
| Battery has high temperature | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/battery.temperature[upsHighPrecBatteryTemperature],{$TIME.PERIOD}) > {$BATTERY.TEMP.MAX.WARN} | [{"tag": "scope", "value": "notice"}] | no url |
| Unacceptable input frequency | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/input.frequency[upsHighPrecInputFrequency],{$TIME.PERIOD}) > 0 and (min(/APC UPS Symmetra RX by SNMP/input.frequency[upsHighPrecInputFrequency],{$TIME.PERIOD}) > {$UPS.INPUT_FREQ.MAX.WARN} or max(/APC UPS Symmetra RX by SNMP/input.frequency[upsHighPrecInputFrequency],{$TIME.PERIOD}) < {$UPS.INPUT_FREQ.MIN.WARN}) | [{"tag": "scope", "value": "notice"}] | no url |
| Unacceptable input voltage | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/input.voltage[upsHighPrecInputLineVoltage],{$TIME.PERIOD}) > 0 and (min(/APC UPS Symmetra RX by SNMP/input.voltage[upsHighPrecInputLineVoltage],{$TIME.PERIOD}) > {$UPS.INPUT_VOLT.MAX.WARN} or max(/APC UPS Symmetra RX by SNMP/input.voltage[upsHighPrecInputLineVoltage],{$TIME.PERIOD}) < {$UPS.INPUT_VOLT.MIN.WARN}) | [{"tag": "scope", "value": "notice"}] | no url |
| Output load is high | HIGH | A battery installed has an internal error condition. | min(/APC UPS Symmetra RX by SNMP/output.load[upsHighPrecOutputLoad],{$TIME.PERIOD}) > {$UPS.OUTPUT.MAX.WARN} | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Emergency Static Bypass | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=16 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Hardware Failure Bypass | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=10 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Off | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=7 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is on battery | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=3 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is on Smart Boost | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=4 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is On Smart Trim | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=12 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Rebooting | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=8 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Sleeping Until Power Return | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=11 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Software Bypass | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=6 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Switched Bypass | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=9 | [{"tag": "scope", "value": "notice"}] | no url |
| UPS is Timed Sleeping | AVERAGE | no description | last(/APC UPS Symmetra RX by SNMP/output.status[upsBasicOutputStatus])=5 | [{"tag": "scope", "value": "notice"}] | no url |
| System name has changed | INFO | The name of the system has changed. Acknowledge to close the problem manually. | last(/APC UPS Symmetra RX by SNMP/system.name[sysName.0],#1)<>last(/APC UPS Symmetra RX by SNMP/system.name[sysName.0],#2) and length(last(/APC UPS Symmetra RX by SNMP/system.name[sysName.0]))>0 | [{"tag": "scope", "value": "notice"}, {"tag": "scope", "value": "security"}] | no url |
| No SNMP data collection | WARNING | SNMP is not available for polling. Please check device connectivity and SNMP settings. | max(/APC UPS Symmetra RX by SNMP/zabbix[host,snmp,available],{$SNMP.TIMEOUT})=0 | [{"tag": "scope", "value": "availability"}] | no url |
| Host has been restarted | WARNING | Uptime is less than 10 minutes. | (last(/APC UPS Symmetra RX by SNMP/system.hw.uptime[hrSystemUptime.0])>0 and last(/APC UPS Symmetra RX by SNMP/system.hw.uptime[hrSystemUptime.0])<10m)<br>or (last(/APC UPS Symmetra RX by SNMP/system.hw.uptime[hrSystemUptime.0])=0 and last(/APC UPS Symmetra RX by SNMP/system.net.uptime[sysUpTime.0])<10m) | [{"tag": "scope", "value": "notice"}] | no url |


<a name="discoveries" />

## Discoveries
| name | key | description | type | lifetime | delay |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| External bad battery packs discovery | battery.packs.bad.discovery | Discovery of the number of external defective battery packs. | SNMP_AGENT | no lifetime | 1h |
| External battery packs discovery | battery.packs.discovery | no description | SNMP_AGENT | no lifetime | 1h |
| External sensor port 1 discovery | external.sensor1.discovery | uioSensorStatusTable | SNMP_AGENT | no lifetime | 1h |
| External sensor port 2 discovery | external.sensor2.discovery | uioSensorStatusTable | SNMP_AGENT | no lifetime | 1h |
| Input phases discovery | input.phases.discovery | The input phase identifier. OID upsPhaseInputPhaseIndex.1.1 | SNMP_AGENT | no lifetime | 1h |
| Output phases discovery | output.phases.discovery | The output phase identifier. OID upsPhaseOutputPhaseIndex.1.1 | SNMP_AGENT | no lifetime | 1h |


<a name="discovery_external_bad_battery_packs_discovery" />

## Discovery External bad battery packs discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#SNMPINDEX}: External battery packs bad | MIB: PowerNet-MIB<br>The number of external battery packs connected to the UPS that<br>are defective. If the UPS does not use smart cells then the<br>agent reports ERROR_NO_SUCH_NAME. | battery.external_packs_bad[upsAdvBatteryNumOfBadBattPacks.{#SNMPINDEX}] | SNMP_AGENT |


<a name="discovery_external_battery_packs_discovery" />

## Discovery External battery packs discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery estimated replace date | MIB: PowerNet-MIB<br>The battery cartridge estimated battery replace date. | battery.estimated_replace_date[upsHighPrecBatteryPackCartridgeReplaceDate.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}] | SNMP_AGENT |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery pack cartridge health | MIB: PowerNet-MIB<br>The battery cartridge health.<br>  bit 0 Battery lifetime okay<br>  bit 1 Battery lifetime near end, order replacement cartridge<br>  bit 2 Battery lifetime exceeded, replace battery<br>  bit 3 Battery lifetime near end acknowledged, order replacement cartridge<br>  bit 4 Battery lifetime exceeded acknowledged, replace battery<br>  bit 5 Battery measured lifetime near end, order replacement cartridge<br>  bit 6 Battery measured lifetime near end acknowledged, order replacement cartridge | battery.pack.cartridge_health[upsHighPrecBatteryPackCartridgeHealth.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}] | SNMP_AGENT |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery status | MIB: PowerNet-MIB<br>The status of the UPS batteries. A batteryLow(3) value<br> indicates the UPS will be unable to sustain the current<br> load, and its services will be lost if power is not restored.<br> The amount of run time in reserve at the time of low battery<br> can be configured by the upsAdvConfigLowBatteryRunTime.<br> A batteryInFaultCondition(4)value indicates that a battery<br> installed has an internal error condition. | battery.pack.status[upsHighPrecBatteryPackCartridgeStatus.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}] | SNMP_AGENT |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery temperature | MIB: PowerNet-MIB<br>The current internal UPS temperature in Celsius.<br>Temperatures below zero read as 0. | battery.temperature[upsHighPrecBatteryPackTemperature.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}] | SNMP_AGENT |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Serial number | MIB: PowerNet-MIB<br>An 8-character string identifying the serial number of<br> the UPS internal microprocessor.  This number is set at<br> the factory.  NOTE: This number does NOT correspond to<br> the serial number on the rear of the UPS. | system.sn[upsHighPrecBatteryPackSerialNumber.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}] | SNMP_AGENT |


### Triggers

| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery lifetime is not okay | WARNING | The battery cartridge health.<br>  bit 0 Battery lifetime okay<br>  bit 1 Battery lifetime near end, order replacement cartridge<br>  bit 2 Battery lifetime exceeded, replace battery<br>  bit 3 Battery lifetime near end acknowledged, order replacement cartridge<br>  bit 4 Battery lifetime exceeded acknowledged, replace battery<br>  bit 5 Battery measured lifetime near end, order replacement cartridge<br>  bit 6 Battery measured lifetime near end acknowledged, order replacement cartridge | find(/APC UPS Symmetra RX by SNMP/battery.pack.cartridge_health[upsHighPrecBatteryPackCartridgeHealth.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}],,"regexp","^(0)[0\|1]{15}$")=1 | [{"tag": "scope", "value": "notice"}] | no url |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery status is not okay | WARNING | The battery cartridge status:<br>bit 0 Disconnected<br>bit 1 Overvoltage<br>bit 2 NeedsReplacement<br>bit 3 OvertemperatureCritical<br>bit 4 Charger<br>bit 5 TemperatureSensor<br>bit 6 BusSoftStart<br>bit 7 OvertemperatureWarning<br>bit 8 GeneralError<br>bit 9 Communication<br>bit 10 DisconnectedFrame<br>bit 11 FirmwareMismatch | find(/APC UPS Symmetra RX by SNMP/battery.pack.status[upsHighPrecBatteryPackCartridgeStatus.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}],,"regexp","^(0{16})$")=0 | [{"tag": "scope", "value": "notice"}] | no url |
| {#BATTERY_PACK}.{#CARTRIDGE_INDEX}: Battery has high temperature | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/battery.temperature[upsHighPrecBatteryPackTemperature.{#BATTERY_PACK}.{#CARTRIDGE_INDEX}],{$TIME.PERIOD}) > {$BATTERY.TEMP.MAX.WARN} | [{"tag": "scope", "value": "notice"}] | no url |


<a name="discovery_external_sensor_port_1_discovery" />

## Discovery External sensor port 1 discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#EXTERNAL_SENSOR1_NAME}: Humidity sensor | MIB: PowerNet-MIB<br>The sensor's current humidity reading - a relative humidity<br> percentage. -1 indicates an invalid reading due to either a<br> sensor that doesn't read humidity or lost communications. | external.sensor.humidity[uioSensorStatusHumidity.1.{#SNMPINDEX}] | SNMP_AGENT |
| {#EXTERNAL_SENSOR1_NAME}: Sensor alarm status | MIB: PowerNet-MIB<br>The alarm status of the sensor. Possible values:<br>uioNormal                 (1),<br>uioWarning                (2),<br>uioCritical               (3),<br>sensorStatusNotApplicable (4) | external.sensor.status[uioSensorStatusAlarmStatus.1.{#SNMPINDEX}] | SNMP_AGENT |
| {#EXTERNAL_SENSOR1_NAME}: Temperature sensor | MIB: PowerNet-MIB<br>The sensor's current temperature reading in Celsius.<br> -1 indicates an invalid reading due to lost communications. | external.sensor.temperature[uioSensorStatusTemperatureDegC.1.{#SNMPINDEX}] | SNMP_AGENT |


### Triggers

| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| {#EXTERNAL_SENSOR1_NAME}: Sensor has status Critical | HIGH | The external sensor has returned a value greater than the critical threshold. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.1.{#SNMPINDEX}])=3 | [{"tag": "scope", "value": "notice"}] | no url |
| {#EXTERNAL_SENSOR1_NAME}: Sensor has status Not Applicable | INFO | The external sensor does not work or is not connected. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.1.{#SNMPINDEX}])=4 | [{"tag": "scope", "value": "notice"}] | no url |
| {#EXTERNAL_SENSOR1_NAME}: Sensor has status Warning | AVERAGE | The external sensor has returned a value greater than the warning threshold. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.1.{#SNMPINDEX}])=2 | [{"tag": "scope", "value": "notice"}] | no url |


<a name="discovery_external_sensor_port_2_discovery" />

## Discovery External sensor port 2 discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#EXTERNAL_SENSOR2_NAME}: Humidity sensor | MIB: PowerNet-MIB<br>The sensor's current humidity reading - a relative humidity<br> percentage. -1 indicates an invalid reading due to either a<br> sensor that doesn't read humidity or lost communications. | external.sensor.humidity[uioSensorStatusHumidity.2.{#SNMPINDEX}] | SNMP_AGENT |
| {#EXTERNAL_SENSOR2_NAME}: Sensor alarm status | MIB: PowerNet-MIB<br>The alarm status of the sensor. Possible values:<br>uioNormal                 (1),<br>uioWarning                (2),<br>uioCritical               (3),<br>sensorStatusNotApplicable (4) | external.sensor.status[uioSensorStatusAlarmStatus.2.{#SNMPINDEX}] | SNMP_AGENT |
| {#EXTERNAL_SENSOR2_NAME}: Temperature sensor | MIB: PowerNet-MIB<br>The sensor's current temperature reading in Celsius.<br> -1 indicates an invalid reading due to lost communications. | external.sensor.temperature[uioSensorStatusTemperatureDegC.2.{#SNMPINDEX}] | SNMP_AGENT |


### Triggers

| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| {#EXTERNAL_SENSOR2_NAME}: Sensor has status Critical | HIGH | The external sensor has returned a value greater than the critical threshold. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.2.{#SNMPINDEX}])=3 | [{"tag": "scope", "value": "notice"}] | no url |
| {#EXTERNAL_SENSOR2_NAME}: Sensor has status Not Applicable | INFO | The external sensor does not work or is not connected. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.2.{#SNMPINDEX}])=4 | [{"tag": "scope", "value": "notice"}] | no url |
| {#EXTERNAL_SENSOR2_NAME}: Sensor has status Warning | AVERAGE | The external sensor has returned a value greater than the warning threshold. | last(/APC UPS Symmetra RX by SNMP/external.sensor.status[uioSensorStatusAlarmStatus.2.{#SNMPINDEX}])=2 | [{"tag": "scope", "value": "notice"}] | no url |


<a name="discovery_input_phases_discovery" />

## Discovery Input phases discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#PHASEINDEX}: Phase input current | MIB: PowerNet-MIB<br>The input current in 0.1 amperes, or -0.1 if it's<br> unsupported by this UPS. | phase.input.current[upsPhaseInputCurrent.1.1.{#PHASEINDEX}] | SNMP_AGENT |
| {#PHASEINDEX}: Phase input voltage | MIB: PowerNet-MIB<br>The input voltage in VAC, or -1 if it's unsupported<br> by this UPS. | phase.input.voltage[upsPhaseInputVoltage.1.1.{#PHASEINDEX}] | SNMP_AGENT |


### Triggers

| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| {#PHASEINDEX}: Unacceptable phase {#PHASEINDEX} input voltage | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/phase.input.voltage[upsPhaseInputVoltage.1.1.{#PHASEINDEX}],{$TIME.PERIOD}) > {$UPS.INPUT_VOLT.MAX.WARN} or max(/APC UPS Symmetra RX by SNMP/phase.input.voltage[upsPhaseInputVoltage.1.1.{#PHASEINDEX}],{$TIME.PERIOD}) < {$UPS.INPUT_VOLT.MIN.WARN} | [{"tag": "scope", "value": "notice"}] | no url |


<a name="discovery_output_phases_discovery" />

## Discovery Output phases discovery

### Items

| name | description | key | type |
| ------------- |------------- |------------- |------------- |
| {#PHASEINDEX}: Phase output current | MIB: PowerNet-MIB<br>The output current in 0.1 amperes drawn<br> by the load on the UPS, or -1 if it's unsupported<br> by this UPS. | phase.output.current[upsPhaseOutputCurrent.1.1.{#PHASEINDEX}] | SNMP_AGENT |
| {#PHASEINDEX}: Phase output load, % | MIB: PowerNet-MIB<br>The percentage of the UPS load capacity in VA at<br> redundancy @ (n + x) presently being used on this<br> output phase, or -1 if it's unsupported by this UPS. | phase.output.load.percent[upsPhaseOutputPercentLoad.1.1.{#PHASEINDEX}] | SNMP_AGENT |
| {#PHASEINDEX}: Phase output voltage | MIB: PowerNet-MIB<br>The output voltage in VAC, or -1 if it's unsupported<br>by this UPS. | phase.output.voltage[upsPhaseOutputVoltage.1.1.{#PHASEINDEX}] | SNMP_AGENT |


### Triggers

| name | priority | description | expression | tags | url |
| ------------- |------------- |------------- |------------- |------------- |------------- |
| {#PHASEINDEX}: Unacceptable phase {#PHASEINDEX} output voltage | HIGH | no description | min(/APC UPS Symmetra RX by SNMP/phase.output.voltage[upsPhaseOutputVoltage.1.1.{#PHASEINDEX}],{$TIME.PERIOD}) > {$UPS.INPUT_VOLT.MAX.WARN} or max(/APC UPS Symmetra RX by SNMP/phase.output.voltage[upsPhaseOutputVoltage.1.1.{#PHASEINDEX}],{$TIME.PERIOD}) < {$UPS.INPUT_VOLT.MIN.WARN} | [{"tag": "scope", "value": "notice"}] | no url |

